The deliverable archive [`submission.zip`](file:///filesystem/final_batch4__electrical_task17_ec_0205_d100__blind/output/submission.zip) has been verified in the container and passes all existence, non-emptiness, and archive integrity checks.

### Summary of Delivered Results
- **Deliverable Location**: [`submission.zip`](file:///filesystem/final_batch4__electrical_task17_ec_0205_d100__blind/output/submission.zip)
- **Device Takeoff Totals (243 devices across 17 scheduled marks)**:
  - `R1`: 52 (`DRY-MASONRY`: 20, `DRY-STUD`: 19, `RATED-2HR`: 10, `DAMP`: 3)
  - `R2`: 8 (`DRY-STUD`: 6, `DRY-MASONRY`: 1, `RATED-2HR`: 1)
  - `R3`: 8 (`DRY-STUD`: 7, `DAMP`: 1)
  - `R4`: 6 (`IG`: 6)
  - `R5`: 32 (`DRY-STUD`: 28, `DAMP`: 4)
  - `R6`: 4 (`EMERGENCY`: 4)
  - `R7`: 6 (`ACCESS-FLOOR`: 6)
  - `R8`: 0
  - `J1`: 38 (`DRY-MASONRY`: 18, `RATED-2HR`: 13, `DRY-STUD`: 5, `DAMP`: 2)
  - `P1`: 7 (`DAMP`: 3, `DRY-STUD`: 3, `RATED-2HR`: 1)
  - `F1`: 12 (`DRY-MASONRY`: 8, `DRY-STUD`: 2, `RATED-2HR`: 2)
  - `F2`: 4 (`RATED-2HR`: 2, `DRY-STUD`: 1, `DAMP`: 1)
  - `F3`: 3 (`DRY-MASONRY`: 1, `DRY-STUD`: 1, `RATED-2HR`: 1)
  - `F4`: 6 (`CEILING`: 6)
  - `F5`: 30 (`ACCESS-FLOOR`: 30)
  - `F6`: 0
  - `D1`: 27 (`CEILING`: 27)
- **Unresolved Symbols**: Two unscheduled square-with-inscribed-diamond symbols on Sheet `E-232` (View 9, Grid Bay `A4`) and Sheet `E-233` (View 13, Grid Bay `C4`) carry zero quantity and are documented in the basis of estimate.
- **Catalogue Omission**: The absence of the extra-duty while-in-use hood from the device catalogue is documented in the basis of estimate with no bill line carried for it.
- **Basket Total**: **$18,035.37** (attribution rows); total purchase value with 5% Owner spare stock rounded up to whole cartons is **$21,116.30**.